---
category: infrastructure
description: ''
last_updated: '2026-06-02'
organization: it_department
source_file: it_department/infrastructure/datacenter_tz.md
title: Техническое задание на монтаж волоконно-оптической линии связи и закупку оборудования
  для нового здания ЦОД
---

ООО «АЙТИ «ТЭМПО»
423800, РФ, РТ, г. Набережные Челны, ул. Моторная, д. 38, офис 110
ИНН **1650413800**, КПП **165001001**

ДЕПАРТАМЕНТ ИТ

УТВЕРЖДАЮ:
Директор ИТ
(подпись) И.И. Зиннатуллин
«**19**» **12** **2025**г.

## ТЕХНИЧЕСКОЕ ЗАДАНИЕ
### На монтаж волоконно-оптической линии связи и закупку оборудования для нового здания ЦОД.

### 1. Общие сведения
Данное техническое задание описывает необходимые работы и материалы для создания волоконно-оптической инфраструктуры в новом Центре обработки данных ООО «АйТи «ТЭМПО».

Требуется выполнить монтаж магистральной оптической линии от коммутационной помещения АБК 3 до нового здания ЦОД, а также локальную разводку оптического кабеля ОМ3/ОМ4 между **6** телекоммуникационными стойками (**45U**) в машинном зале ЦОД с подготовкой резервной емкости для расширения. Распайка оптического кабеля в кроссы **624** волокна, из них **144** – одномод, **480** – многомод. Кроссы оптические – **13** шт. из них **10** многомод, **3** одномод.

### 2. Перечень работ:
1. Поставка, монтаж и распайка одномодового оптического кабеля (**48** волокон)
    - Кабель G.652.D одномод **48** волокон от текущей серверной до нового здания ЦОД;
    - Длина трассы: до **100** метров;
    - Распайка с двух сторон в разъемы LC UPC;
    - Испытание целостности и характеристик кабеля.
2. Поставка, монтаж и распайка многомодового оптического кабеля в ЦОД (**48** волокон)
    - Кабель ОМ3 или ОМ4 (50/125) между стойками в машинном зале (стойки расположены в одном ряду);
    - Способ прокладки: в фальшполе ЦОД.
3. Поставка оптических полок для многомода **10** шт., распайка многомода в оптические полки (**6** стоек)
    - **1**-я стойка: **5** кроссов по **48** портов LC;
    - Стойки **2-6**: по одному кроссу;
    - Разъемы: LC, шлифовка UPC;
    - Адаптеры: DLC-DLC ОМ3 ММ.
4. Поставка, монтаж и распайка резервной оптической полки в **1**-й стойке
    - Дополнительная полка на **48** портов LC Одномод;
    - Односторонняя подготовка (распайка с одной стороны);
    - Назначение: готовность к подключению второго ряда из **6** стоек.
5. Поставка оптических патч-кордов ОМ3
    - Количество: **50** шт.;
    - Длина: **2** метра;
    - Разъемы: LC-LC duplex;
    - Шлифовка: UPC;
    - Оболочка: LSZH.

Прочие материалы и оборудование, необходимые для выполнения работ по монтажу и распайке волоконно-оптической линии связи должны быть предусмотрены Подрядчиком.
Перед выставлением счета необходимо согласовать весь перечень оборудования с ООО «АйТи «ТЭМПО».

### 3. Условия выполнения работ
3.1 Выполнить данные работы надлежащим образом и в установленный срок, согласно с локальным сметным расчетом.
3.3 Перед началом работ выполнить обследование объекта совместно с представителем Заказчика, произвести необходимые замеры, уточнить расположение устанавливаемого оборудования, сообщить сроки выполнения работ.
3.4 При выполнении работ Подрядчик должен обеспечить сохранность имущества Заказчика, а также не допускать ухудшения или порчи существующих конструкций, загрязнения помещений, территорий.
3.5 Своевременно письменно информировать Заказчика о возможных неблагоприятных последствиях выполнения технического задания.
3.7 Вся ответственность при выполнении работ на объекте за соблюдение норм и правил по технике безопасности и пожарной безопасности возлагается на Подрядчика.
3.8 Оборудование, устанавливаемое в рамках по Контракту, должно быть новым, не бывшим в употреблении, смонтированным из новых деталей без использования бывших в употреблении элементов, а также свободным от прав на него третьих лиц и других обременений, и соответствовать действующим в Российской Федерации стандартам.
3.9 Разрабатываемая система не должна создавать помех в работе других систем, установленных на объекте.

### 4. Контроль качества и приёмка работ
4.1 В процессе выполнения работ устанавливается постоянный контроль за соблюдением технологии выполнения монтажных работ.
4.2 Обнаруженные при осмотре дефекты должны быть исправлены до начала следующего этапа работ.
4.3 Приемка объекта после завершения работ осуществляется в течение **15** календарных дней после получения Заказчиком уведомления Подрядчика о готовности результата работ к приемке.
4.4 В день приема-передачи результата работ Подрядчик представляет Заказчику Акт выполненных работ, справку о стоимости выполненных работ и затрат, при необходимости Подрядчик предоставляет Акт скрытых работ.
4.5 В случае мотивированного отказа Заказчика от приемки работ Сторонами составляется двухсторонний Акт с перечнем необходимых доработок и сроков их выполнения без дополнительной оплаты. Сроки проведения доработок согласовываются Сторонами.
4.6 Риск случайной гибели или случайного повреждения Объекта по вине Подрядчика до его приемки несет Подрядчик.

### 5. Приемосдаточные испытания.
5.1 После завершения монтажных и пусконаладочных работ проводятся приемосдаточные испытания, в ходе которых представитель Заказчика подтверждает или не подтверждает работоспособность системы в рамках оговоренных в настоящем техническом задании функциональных особенностей. В случае невыполнения указанных ниже условий параметры системы должны быть приведены в соответствии с данными пунктами технического задания.
5.2 В ходе сдачи объекта Подрядчиком, необходимо также предоставить доказательства целостности всех волокон оптической линии.

### 6. Гарантийные условия
6.1 Гарантии качества распространяются на работы, выполненные Подрядчиком и закупленное оборудование, и составляют не менее **12** месяцев со дня подписания акта о приемки выполненных работ.
6.2 Если в течение гарантийного срока обнаружатся дефекты выполненных работ, то Подрядчик обязан устранить их своими силами и за свой счет, в согласованные с Заказчиком сроки. Подрядчик обязан направить своего представителя не позднее, чем через **5** дней после получения извещения Заказчика о неисправности. Гарантийный срок в этом случае продлевается соответственно на период устранения дефектов.

Подготовил:
Руководитель проектов
Забродин Н.И.
Телефон: **42-88**
